{
  "title": "Клуб 3: ОВиК, доведение АР и междисциплинарные проверки для новой сессии",
  "checkedOn": "2026-10-02",
  "scope": "Исследование и задание; модель Archicad не изменялась. Состав комплектов ниже — проектное предложение для данного объекта, а не дословная цитата одного ГОСТ.",
  "statusCaveat": "Проверены официальные карточки Росстандарта и сообщения Роспотребнадзора/ФМБА. Для выпуска нужно скачать полные официальные тексты, учесть все действующие изменения и зафиксировать применимость конкретных пунктов. Отсутствие последующих изменений в поиске не является абсолютным доказательством отсутствия изменений. Официальный портал pravo.gov.ru в этом исследовании возвращал ошибку открытия отдельных документов; даты санитарных замен подтверждены государственными ведомствами.",
  "criticalFindings": [
    "АР готово как согласованная с заказчиком геометрическая и планировочная база; это еще не завершенный инженерный комплект АР с обследованием, узлами, ведомостями, пожарной и санитарной проверкой.",
    "Не фиксировать класс функциональной пожарной опасности клуба, расчетную вместимость, число требуемых выходов или статус нового уличного проема без обоснования проектировщика и исходных данных ТЦ.",
    "Уличный проем 0,80 м и локальные проходы 0,80 м — текущие размеры модели, а не подтверждение соответствия эвакуации или доступности. Проверить ширины в свету с учетом коробок, полотен, оборудования, открытых дверей и фактических путей до наружных выходов ТЦ.",
    "Высота помещения 4,10 м; основные перегородки 3,20 м при ограничении ТЦ 3,85 м. Над перегородками остается 0,90 м, но наличие общего верхнего объема само по себе не доказывает достаточный воздухообмен кабин и не заменяет расчет распределения притока/вытяжки, пожарных отсечек и акустики.",
    "Сплит-система переносит тепло, но не считается подачей наружного воздуха без соответствующей отдельной функции и расчета. Каждой Solo/Duo, Bootcamp и PS VIP нужен проверенный путь притока и удаления/перетока воздуха.",
    "Для работы 24/7 проверить, действуют ли общеобменные, охлаждающие и противопожарные системы ТЦ ночью; круглосуточную доступность основного выхода, туалетов и маршрута МГН не считать заданной автоматически.",
    "С 01.09.2026 заменены многие санитарные правила 2020 года. В новый комплект нельзя механически переносить СП 2.1.3678-20, СП 2.4.3648-20, СП 2.2.3670-20 и СанПиН 2.3/2.4.3590-20 как действующие.",
    "Санитарную применимость к детскому досугу и фактическому сервису еды определить до закрепления Solo площадью около 2,8 м². Не объявлять ни соответствие, ни обязательные 4,5 м² на ПК по старому отмененному СанПиН без проверки действующего основания."
  ],
  "normativeRegister": [
    {
      "document": "ГОСТ 21.602-2016",
      "purpose": "Оформление рабочей документации отопления, вентиляции и кондиционирования; основной комплект ОВ, планы, схемы, характеристики и спецификация.",
      "verified": "Карточка: действует; указана поправка ИУС 1-2022.",
      "url": "https://protect.gost.ru/gost/details/6e019265-6517-4679-a6b9-3e780b9de7d3"
    },
    {
      "document": "СП 60.13330.2020, изменения 1–6",
      "purpose": "Основной расчет и проектирование отопления, общеобменной вентиляции, кондиционирования, энергоэффективность и управление.",
      "verified": "Изменение 6 утверждено приказом Минстроя 26.05.2026 № 327/пр, действует с 07.07.2026.",
      "url": "https://protect.gost.ru/sp/changesdetails/25d65837-dfb6-408b-948f-e7f254851ded"
    },
    {
      "document": "СП 73.13330.2016, изменения 1–3",
      "purpose": "Монтаж, испытания и приемка внутренних санитарно-технических систем; требования включить в общие указания и программу приемки.",
      "verified": "Изменение 3: приказ 09.06.2026 № 365/пр, основная дата действия 10.07.2026; пункты 6.1.12, 7.1.1, 7.6.2 и приложения В, Г, Д вводятся 01.03.2027. Применять по сроку, не считать весь текст изменения уже действующим.",
      "url": "https://protect.gost.ru/sp/changesdetails/b595a91d-d798-4c82-9345-8419ea696528"
    },
    {
      "document": "СП 7.13130.2013, изменения 1–3",
      "purpose": "Пожарная безопасность ОВ, пересечения преград, клапаны, транзитные воздуховоды, взаимодействие с противодымными системами.",
      "verified": "Изменение 3: приказ МЧС 27.03.2025 № 251, действует с 01.07.2025.",
      "url": "https://protect.gost.ru/sp/changesdetails/0072e4d1-29d1-4339-af53-48ba9e3103f8"
    },
    {
      "document": "СП 131.13330.2025",
      "purpose": "Наружные расчетные климатические параметры для Балашихи/обоснованной ближайшей климатической станции.",
      "verified": "Приказ Минстроя 08.08.2025 № 470/пр; действует с 09.09.2025; карточка указывает замену СП 131.13330.2020.",
      "url": "https://protect.gost.ru/sp/details/0634a74e-9f91-4571-82a8-b04c3a9b6c99"
    },
    {
      "document": "ГОСТ 30494-2011",
      "purpose": "Параметры микроклимата общественных помещений, совместно с действующими санитарными нормативами.",
      "verified": "Карточка действует; найдено изменение 1. Перед расчетом проверить полную редакцию.",
      "url": "https://protect.gost.ru/gost/details/ddbc6f9b-46cc-437f-b813-054167079af1"
    },
    {
      "document": "ГОСТ 21.501-2018",
      "purpose": "Оформление рабочей документации АР/КР.",
      "verified": "Официальная карточка: действует, введен 01.06.2019. Не использовать противоречащие даты из неофициальных сайтов.",
      "url": "https://protect.gost.ru/gost/details/a241e289-aac3-4ee2-ad44-3259f9774799"
    },
    {
      "document": "СП 118.13330.2022, изменения 1–5",
      "purpose": "Общественные здания: помещения, объемно-планировочные и инженерные требования после определения назначения объекта.",
      "verified": "Карточка содержит изменения 1–5; изменение 5 действует с 25.02.2025, приказ 20.12.2024 № 888/пр.",
      "url": "https://protect.gost.ru/sp/details/ced01945-2f53-47c9-bdb8-4875c2b9800e",
      "amendmentUrl": "https://protect.gost.ru/sp/changesdetails/1557249d-585e-4f5a-b5ec-c0cb6b971bff"
    },
    {
      "document": "СП 1.13130.2020, изменения 1–3",
      "purpose": "Проверка эвакуационных путей и выходов в границах клуба и по маршруту через ТЦ.",
      "verified": "Изменение 3 утверждено приказом МЧС 16.06.2025 № 502, действует с 03.07.2025.",
      "url": "https://protect.gost.ru/sp/changesdetails/de574ad5-67fc-4e31-a0a5-a793c94b1cc7"
    },
    {
      "document": "СП 59.13330.2020, изменения 1–4",
      "purpose": "Доступность для МГН: вход, пути, двери, места обслуживания, санитарные помещения и эвакуация совместно с пожарными требованиями.",
      "verified": "Изменение 4: приказ 27.12.2024 № 938/пр, действует с 25.02.2025.",
      "url": "https://protect.gost.ru/sp/details/9a314146-2e12-458d-a3dc-914eaa364d51",
      "amendmentUrl": "https://protect.gost.ru/sp/changesdetails/070b0f9b-69ba-40a0-837d-eb0d504dbb06"
    },
    {
      "document": "СП 2.1.4284-26",
      "purpose": "Действующие санитарные требования к услугам, включая досуг и развлечения; вентиляция, микроклимат, санитарное обеспечение.",
      "verified": "Постановление Главного государственного санитарного врача 02.06.2026 № 20, действует с 01.09.2026; заменяет СП 2.1.3678-20. ФМБА подтверждает введение.",
      "url": "https://mru42.fmba.gov.ru/press-tsentr/detail/?ELEMENT_ID=87587"
    },
    {
      "document": "СП 2.4.2.4283-26",
      "purpose": "Оценить применимость к детскому досугу, поскольку дети допускаются до 22:00; не приравнивать автоматически клуб к школе или детскому учреждению.",
      "verified": "Постановление 02.06.2026 № 19; действует 01.09.2026–01.09.2032; заменяет СП 2.4.3648-20. Официальное сообщение включает временный досуг детей в ТЦ в область правил.",
      "url": "https://mru42.fmba.gov.ru/press-tsentr/detail/?ELEMENT_ID=87124",
      "officialPublication": "https://publication.pravo.gov.ru/document/0001202606020083"
    },
    {
      "document": "СП 2.2.4285-26",
      "purpose": "Действующие санитарные требования к условиям труда администратора и другого персонала.",
      "verified": "Постановление 02.06.2026 № 15; введено с 01.09.2026 взамен СП 2.2.3670-20, подтверждено Роспотребнадзором.",
      "url": "https://55.rospotrebnadzor.ru/ContentShow?content_id=2569"
    },
    {
      "document": "СП 2.3.6.4281-26",
      "purpose": "Продажа пищевой продукции: применимость к упакованной готовой еде и напиткам.",
      "verified": "Постановление 02.06.2026 № 17; действует 01.09.2026–01.09.2032.",
      "url": "https://mru42.fmba.gov.ru/press-tsentr/detail/?ELEMENT_ID=87122"
    },
    {
      "document": "СанПиН 2.3/2.4.4282-26",
      "purpose": "Применять при фактическом оказании услуг общественного питания; уточнить продажу кофе, разогрев и употребление еды. Наличие чайника/микроволновки для персонала не равно автоматически кухне для посетителей.",
      "verified": "Постановление 02.06.2026 № 18; действует 01.09.2026–01.09.2032; заменяет СанПиН 2.3/2.4.3590-20.",
      "url": "https://mru42.fmba.gov.ru/press-tsentr/detail/?ELEMENT_ID=87120"
    },
    {
      "document": "СанПиН 1.2.3685-21",
      "purpose": "Гигиенические нормативы микроклимата, физических факторов, освещения, шума и других параметров; выбрать таблицы по обоснованному назначению помещений и работе персонала.",
      "verified": "Подтверждены поправки 17.03.2025 № 2 и 22.09.2025 № 17; официальное сообщение Роспотребнадзора от 16.01.2026 подтверждает последующие изменения с 01.01.2026. Полный актуальный перечень изменений перед выпуском необходимо дополнительно сверить.",
      "url": "https://39.rospotrebnadzor.ru/content/ob-izmeneniyah-v-pravovom-regulirovanii-v-sfere-gosudarstvennogo-sanitarno",
      "additionalUrls": ["https://mru81.fmba.gov.ru/press-tsentr/detail/?ELEMENT_ID=79164", "https://mru59.fmba.gov.ru/deyatelnost/profilaktika-narusheniy/4/info.php?ELEMENT_ID=82758"]
    },
    {
      "document": "СанПиН 2.1.3684-21",
      "purpose": "Общественные помещения, санитарное содержание, отходы и воздействие выбросов на окружающую среду — по применимости.",
      "verified": "Официальная страница ФМБА содержит поправку 12.02.2026 № 2. Полную актуальную редакцию сверить до выпуска.",
      "url": "https://mru118.fmba.gov.ru/deyatelnost/profilaktika-narusheniy/2/"
    }
  ],
  "additionalNormsToValidate": [
    "ГОСТ Р 21.101 — общие требования СПДС: точное актуальное обозначение/редакцию согласовать с основным исследованием ЭОМ, не копировать старый номер автоматически.",
    "ГОСТ 21.110-2013 — спецификации; ГОСТ 21.205-2016 с поправкой ИУС 7-2023 и ГОСТ 21.206-2012 — условные обозначения; ГОСТ 21.208-2013 — автоматика; проверить карточки и полный текст перед применением.",
    "СП 51.13330 — защита от шума; СП 50.13330.2024 — тепловая защита при необходимости теплотехнической проверки фасада; СП 61.13330 — тепловая изоляция; ГОСТ 34060 — испытания и наладка вентиляции; точные актуальные редакции и применимость отдельно сверить.",
    "СП 2, СП 3, СП 4, СП 6, СП 484, СП 485, СП 486 — огнестойкость, СОУЭ, противопожарное разделение, питание СПЗ, пожарная автоматика и тушение. Это смежные обязательные проверки/задания, не означает автоматического включения полного проекта каждой системы в заказанные три комплекта.",
    "Новый фасадный проем: обследование, схема существующего витража/несущих элементов, согласование собственника и местного порядка работ. Не заявлять, что замена заполнения витража всегда является реконструкцией или никогда ею не является: установить фактический состав работ и правовой режим."
  ],
  "mallInputsRequired": [
    "Технические требования арендаторам, граница проектирования, форматы и стадии, перечень согласующих служб и требования к проектировщику.",
    "Утвержденные планы, разрезы и исполнительные схемы ТЦ: воздуховоды, отопление, холодоснабжение, существующие решетки, клапаны, пожарные преграды, дымовые зоны, балки и высотные отметки.",
    "Разрешенные точки врезки притока/вытяжки, гарантированные расходы и располагаемое давление, температура/влажность, режим 24/7, существующая автоматика и актуальные паспорта/замеры систем.",
    "Лимиты тепла и холода, параметры теплоносителя, место подключения, балансировочная арматура, учет, температурные графики, часы работы.",
    "Допустимость наружных блоков на фасаде/кровле, нагрузки и крепления, трассы хладагента, доступ для обслуживания, ограничения шума/вибрации и наружные расчетные условия.",
    "Маршрут отвода конденсата с законным подключением: канализация/согласованная точка, отметки, уклоны, гидрозатворы или насосы при необходимости; не назначать слив на фасад/улицу без разрешенного решения.",
    "Назначение технической шахты, принадлежность, фактическое содержимое и доступ: место ввода ЭОМ в модели не дает права использовать шахту под воздуховоды, устанавливать щит или сверлить ее без данных ТЦ.",
    "Схема пожарной сигнализации/СОУЭ/спринклеров/дымоудаления ТЦ, допустимая перепланировка, точки подключения, сигналы пожарного отключения общеобменной вентиляции и управления клапанами, разделение ответственности.",
    "Пожарные характеристики здания, отсека и арендуемого помещения, расчетная вместимость, пути и режим доступа к наружным выходам, включая ночь.",
    "Санузлы и доступ к ним 24/7, уборочный инвентарь, вода/канализация, хранение отходов и фактический формат продаж еды.",
    "Документы фасада, собственника и существующего остекления; границы демонтажа, состояние, состав и крепление профилей; доступность нового входа и отметки наружного покрытия."
  ],
  "hvacWorkSequence": [
    "Снять актуальный read-only срез Archicad: зоны, объемы, стены и высоты, реальные потолки/открытое запотолочное пространство, оборудование, витраж, ориентация фасада, проходы и технические зоны. Сохранить PLN-копию и ревизию основы.",
    "Составить паспорт каждой зоны: площадь, объем, количество людей, график, наружные ограждения, оборудование, тепловыделения, требуемые параметры и уровень шума. Количество людей включает посетителей PS, сопровождающих, ожидание и персонал, а не только число ПК.",
    "Согласовать с ЭОМ единую таблицу оборудования: реальная мощность/режим ПК и мониторов, симуляторов, PS/ТВ, освещения, блоков питания 12 В, холодильников, кассы/сети и бытовых приборов. Не принимать номинал блока питания компьютера за постоянное тепловыделение и не считать 100% установленных мощностей совпадающими без сценария.",
    "Рассчитать наружный воздух по применимому назначению, людям и загрязнениям; отдельно тепловой и влажностный баланс. Рассмотреть максимальную загрузку, обычный режим, ночной частичный режим, зиму и лето; назначить CO2-контроль/управление лишь как обоснованное решение.",
    "Выполнить теплопотери и теплопритоки: ограждения, большой витраж и солнечная радиация, двери/инфильтрация, люди, техника и освещение. Учитывать зимнюю необходимость отвода тепла от техники и летнее воздействие фасада. Определить холодопроизводительность по зонам.",
    "Сравнить разрешенные схемы: использование систем ТЦ, автономный приток/вытяжка с охлаждением, комбинация вентиляции и отдельных кондиционеров. До получения ТУ выдавать варианты и диапазоны, а не фиктивные утвержденные мощности.",
    "Спроектировать подачу/удаление воздуха из каждой кабины без сквозняка на игрока; проверить шум и перенос разговоров через переточные отверстия. Общая щель над стеной 0,90 м не является готовым инженерным решением.",
    "Выполнить аэродинамический расчет, подбор сечений/скоростей/вентиляторов/решеток/шумоглушителей, сопротивлений фильтров и клапанов; гидравлический расчет по выбранной системе отопления/холодоснабжения.",
    "Согласовать высотное пространство 3,20–4,10 м: воздуховоды, лотки, светильники, неон, спринклеры, извещатели, доступ к фильтрам и люкам. Проверить несущие крепления и доступ для замены оборудования.",
    "Разработать автоматику и пожарные взаимодействия; передать в ЭОМ перечень нагрузок, номиналы/пусковые токи, питание, требования изготовителей, местные отключатели, кабельные вводы, точки PE и цепи управления.",
    "Выпустить комплект ОВ, расчеты, спецификации и задания смежникам; проверить совместно с ЭОМ и АР; выполнить независимый нормоконтроль и согласование ТЦ."
  ],
  "hvacDeliverableRegister": [
    {"id":"ОВ-01","name":"Общие данные","contents":"Ведомости листов/ссылочных и прилагаемых документов, условные обозначения, расчетные наружные/внутренние параметры, описание систем и границ, требования к монтажу, испытаниям, балансировке и эксплуатации."},
    {"id":"ОВ-02","name":"План существующих систем и демонтажа","contents":"Сохраняемое/демонтируемое/переустраиваемое оборудование и сети; подтвержденные точки присоединения. Если демонтажа нет — явно указать, отдельный лист можно объединить."},
    {"id":"ОВ-03","name":"Планы общеобменной вентиляции","contents":"Приток, вытяжка, переток, марки систем и элементов, расходы решеток, размеры и отметки воздуховодов, клапаны, пожарные преграды, ревизии и доступ."},
    {"id":"ОВ-04","name":"Планы кондиционирования и отвода конденсата","contents":"Блоки, трассы хладагента/холодоносителя, изоляция, дренаж, отметки/уклоны, проходки, сервисные зоны. Фасад/кровля при размещении наружных блоков."},
    {"id":"ОВ-05","name":"Планы отопления","contents":"Сохраняемые/новые приборы, тепловые мощности, трубопроводы, арматура и узлы подключения; при отсутствии изменений обоснованно ограничить состав."},
    {"id":"ОВ-06","name":"Аксонометрические и принципиальные схемы","contents":"Вентиляция, отопление/холодоснабжение по выбранным решениям, схемы подключения и балансировки, расход/сечения/отметки."},
    {"id":"ОВ-07","name":"Разрезы, узлы и задания на отверстия","contents":"Потолочные пересечения, крепления, проходки и огнезаделка, доступ к оборудованию, виброизоляция, изоляция; ведомость отверстий с координатами и отметками."},
    {"id":"ОВ-08","name":"Характеристики систем и оборудование","contents":"Расходы, напор, мощности, температуры, шум, габариты, электропитание и масса; таблицы привязать к спецификации и ЭОМ."},
    {"id":"ОВ-09","name":"Автоматизация и пожарные взаимодействия","contents":"Принципы регулирования, датчики, сигналы, сценарии/блокировки, клеммы и границы со шкафом/системой ТЦ. При отдельной марке АОВ — выдать задание и согласовать состав."},
    {"id":"ОВ.С","name":"Спецификация оборудования, изделий и материалов","contents":"Количества и единицы, параметры, изоляция, арматура, фасонные изделия, крепления и материалы, необходимые для комплектного монтажа; по ГОСТ 21.110."},
    {"id":"ОВ.РР","name":"Расчетная записка","contents":"Воздухообмен и баланс каждой зоны, теплопотери/теплопритоки и холод, аэродинамика, гидравлика при применимости, акустика, проверки распределения воздуха и энергопотребления; исходные допущения и результаты отделены от утвержденных данных."},
    {"id":"ОВ.СМ","name":"Задания смежным разделам и программа приемки","contents":"ЭОМ — нагрузки/питание/сигналы; АР/КР — отверстия/крепления/вес; ВК — конденсат; СПЗ — алгоритм. Требуемые будущие акты/паспорта/протоколы не заполнять вымышленными измерениями."}
  ],
  "arCompletionChecklist": [
    "Общие данные, ведомость чертежей, условные обозначения, основания разработки, границы аренды и ответственности, исходный обмер и допущения.",
    "Обмерный план, план демонтажа, план новых перегородок, итоговый план с экспликацией/площадями и размерными привязками; обозначить статусы существующее/новое.",
    "Конструкции перегородок: профиль, число слоев и тип ГКЛ, заполнение, высоты, крепления, верхнее примыкание и устойчивость при высоте 3,20 м, проемы и усиление под двери/ТВ/полки ПК. Огнестойкость не назначать по внешнему виду модели.",
    "Планы пола/потолка и отделки; разрезы по 4,10 м и перегородкам 3,20 м; низкие PS Standard 2,20/1,80 м; отделочные ведомости с требуемыми пожарными характеристиками материалов.",
    "Ведомость заполнения проемов, двери с шириной в свету, высотой, направлением открывания, порогами и фурнитурой; витражные секции 1,42 м, профиль 0,08 м и нижний вход 1,60 м отразить по последнему обмеру.",
    "Отдельный фасадный узел нового уличного входа: существующее/проектное заполнение, крепление, примыкания, водоотвод/теплотехника и отметки входа. Обследование и КР/усиление по фактической необходимости; не рисовать условную дверь как уже разрешенное решение.",
    "Проверка эвакуации и доступности на плане со всей мебелью, открываниями, реальными сужениями и путями через ТЦ. После расчета вместимости установить число выходов/ширины/длины, не подгонять расчет под заранее выбранные 80 см.",
    "Подтверждение доступа к шахте/щитовой: мебель, двери и персонал не должны превращать его в невозможную для обслуживания нишу. Ранее допущенное пользователем отодвигание стола не является инженерным обоснованием безопасного доступа.",
    "Проверка санитарных требований к малым кабинетам, людям, туалетам, уборке и ночному режиму. Факт согласования заказчиком компоновки не заменяет это заключение.",
    "План потолочной координации: ОВ/ЭОМ/СПЗ, люки, направленные светильники, потолочные подвесы над стойкой и неон без конфликтов; отделить декоративное освещение от рабочего/аварийного.",
    "КР/узлы на металлические каркасы ПК 40×40 мм, настенные полки на отметке около1,70 м и подвесы — проверка массы, опор/анкеров и крепления к реальной стене; не считать библиотечный объект расчетной конструкцией."
  ],
  "releaseGates": [
    "До ТУ можно инвентаризировать модель, формировать шаблоны листов/реестры, схемы вариантов и предварительные расчеты с пометками. Нельзя выпускать монтажный комплект с выдуманными доступными мощностями, расходами и точками подключения.",
    "До утверждения стадийности и состава договора уточнить: ТЦ требует рабочие комплекты АР/ЭОМ/ОВ или также проектную документацию по установленному составу. Не выдавать автоматически все разделы постановления №87 за обязательный договорной объем любой отделки арендатора.",
    "Подписной выпуск после технической проверки профильными проектировщиками/ответственным за проект, нормоконтроля и требуемых согласований. Агент готовит содержательные файлы, расчеты и модель, но не имитирует подпись, аттестацию или согласование.",
    "При выпуске повторно проверить реестры на дату выдачи, особенно санитарные правила 2026 года и поэтапное вступление изменения3 СП73."
  ]
}
